![](<images/VMC double flux - caisson de ventilation - Non qualité/_page_0_Picture_0.jpeg>)

![](<images/VMC double flux - caisson de ventilation - Non qualité/_page_0_Picture_1.jpeg>)

| Elément technique | Sous- élément<br>technique | Constat                                                                               |            |    |           |           |
|-------------------|----------------------------|---------------------------------------------------------------------------------------|------------|----|-----------|-----------|
|                   |                            | Neuf                                                                                  | Rénovation | MI | Collectif | Tertiaire |
| VMC DF            | Centrale double flux       | La centrale de la VMC double flux placée dans les combles perdus<br>n'est pas isolée. |            |    |           |           |

![](<images/VMC double flux - caisson de ventilation - Non qualité/_page_0_Picture_3.jpeg>)

| Cause technique                                                                                  |            |           |              |  |
|--------------------------------------------------------------------------------------------------|------------|-----------|--------------|--|
| /                                                                                                |            |           |              |  |
|                                                                                                  |            |           |              |  |
|                                                                                                  |            |           |              |  |
| Origine                                                                                          | Conception | Exécution | Exploitation |  |
| Manque de réflexion concernant l'implantation des équipements<br>techniques en phase conception. |            |           |              |  |
| Méconnaissance de l'importance concernant l'isolation de la centrale<br>en volume non chauffée.  |            |           |              |  |

| Principaux risques                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |                                                       |  |  |  |  |  |
|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------|--|--|--|--|--|
| Solutions correctives et /<br>ou préventives                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    | Réaliser une isolation complémentaire de la centrale. |  |  |  |  |  |
| Extrait du DTU 68-3 -1.1.4 §7.6.1.1 : Unité de ventilation – généralités<br>Règles de l'art :<br>"L'unité de ventilation intégrant l'échangeur ou l'échangeur dissocié, doit être positionnée dans le<br>(Recommandations<br>volume chauffé (cellier, WC, couloir…) ou à défaut dans un espace isolé.<br>Dans le cas contraire, l'unité de ventilation intégrant l'échangeur, ou l'échangeur dissocié, doit<br>professionnelles RAGE,<br>être pourvue d'une isolation complémentaire. Les composants internes de la centrale sont<br>etc.)<br>accessibles pour l'entretien et la maintenance ". |                                                       |  |  |  |  |  |

![](<images/VMC double flux - caisson de ventilation - Non qualité/_page_0_Picture_7.jpeg>)