![](<images/Ventelles pour la ventilation naturelle/_page_0_Picture_0.jpeg>)

# Les photos commentées

du Dispositif REX Bâtiments Performants

![](<images/Ventelles pour la ventilation naturelle/_page_0_Picture_3.jpeg>)

![](<images/Ventelles pour la ventilation naturelle/_page_0_Picture_4.jpeg>)

Élément technique: Ventilation naturelle Sous-élément technique: Ventelles

### Valable pour:

 Neuf Rénovation

Tertiaire

![](<images/Ventelles pour la ventilation naturelle/_page_0_Picture_9.jpeg>)

![](<images/Ventelles pour la ventilation naturelle/_page_0_Picture_10.jpeg>)

![](<images/Ventelles pour la ventilation naturelle/_page_0_Picture_11.jpeg>)

### CONSTATS DE NON-QUALITÉ

Les ventelles prévues pour le renouvellement de l'air hygiénique sont continuellement en position fermée.

Les ventelles sont utilisées comme rangement.

 Mi Collectif

![](<images/Ventelles pour la ventilation naturelle/_page_0_Figure_15.jpeg>)

- Défaut de ventilation hygiénique entraînant une dégradation de la qualité de l'air, un risque de développement de moisissures dues à l'humidité et l'usure des matériaux.
- Mise en œuvre d'une VMC pour pallier le défaut d'usage avec un impact sur les consommations énergétiques.

![](<images/Ventelles pour la ventilation naturelle/_page_0_Picture_18.jpeg>)

### SOLUTIONS CORRECTIVES

- Rétablir l'ouverture des ventelles.
- Sensibiliser les occupants au renouvellement de l'air continu dans les pièces humides.

![](<images/Ventelles pour la ventilation naturelle/_page_0_Picture_22.jpeg>)

### BONNES PRATIQUES

#### Les ventelles sont libérées de tout encombrement.

- Prendre en compte le besoin d'intimité des usagers lors de la conception des ouvrants dans les salles d'eau (facilité de réglage, hauteur d'installation, etc.).
- Prévoir une communication sur la ventilation naturelle et la qualité de l'air intérieur auprès des occupants.

N.B. La mise en œuvre d'une VMC n'est pas nécessaire en climat tropical humide quand une ouverture de 0,30 m² (RTAADOM) est présente et bien utilisée.

Nomenclature : PC V VN J 2

# RÈGLES DE L'ART - Références - Ventilation naturelle

- La ventilation naturelle en pratique : Méthodologie pratique du développement de la ventilation naturelle dans la construction, appliquée à l'île de la Réunion, ADEME.
- DHUP Fiche application RTAADOM, 2016.
- Ventilation naturelle et mécanique, guide Bio-Tech, ICEB ARENE IDF, 2013.

## Téléchargez d'autres ressources sur la même thématique

### RAPPORTS

![](<images/Ventelles pour la ventilation naturelle/_page_1_Picture_6.jpeg>)

#### RAFRAÎCHISSEMENT EN VENTILATION NATURELLE - 12 ENSEIGNEMENTS À CONNAÎTRE

Le climat des Antilles invite ses habitants à s'ouvrir sur l'extérieur, à se protéger du soleil et de la pluie ainsi qu'à profiter du vent tout en sachant aussi s'en préserver en cas de cyclone. Ainsi, la ventilation naturelle a toujours été un élément de réponse essentiel au climat martiniquais et plus largement en climat tropical humide. Ce rapport, construit en partenariat avec KEBATI, recence les principaux points de vigilance et bonnes pratiques pour ne pas compromettre la réussite et l'efficacité de la ventilation naturelle.

### ÉTUDE DE CAS

![](<images/Ventelles pour la ventilation naturelle/_page_1_Picture_10.jpeg>)

#### CONFORT THERMIQUE : VENTILATION NATURELLE ET PROTECTION SOLAIRE

Cet exercice, sous forme de cas pratique, permet de se mettre en situation réelle. Il illustre des défauts et anomalies pouvant être constatés sur le terrain. L'objectif de l'exercice est d'identifier, à partir du contexte et des prises de vue proposées, les non-qualités observées ainsi que leurs impacts et de rechercher les origines possibles de ces défauts ou anomalies. Des solutions correctives, si elles existent, devront être proposées ainsi que des bonnes pratiques permettant d'éviter ces non-qualités.

![](<images/Ventelles pour la ventilation naturelle/_page_1_Picture_13.jpeg>)

## Retrouvez l'ensemble des publications du Dispositif REX BP

**www.rexbp.qualiteconstruction.com DispositifREXBP**

*réalisé avec le soutien financier de :*

![](<images/Ventelles pour la ventilation naturelle/_page_1_Picture_18.jpeg>)

![](<images/Ventelles pour la ventilation naturelle/_page_1_Picture_19.jpeg>)

![](<images/Ventelles pour la ventilation naturelle/_page_1_Picture_20.jpeg>)